# `EXPERIMENTS.md` readiness traceability

Status: **PLANNING ALLOCATION ONLY; NOT EXECUTED, ACCEPTED, OR PROMOTED**

Source requirement: [`../../../../EXPERIMENTS.md`](../../../../EXPERIMENTS.md)
Human sequence authority: [`../../../master_sequence.md`](../../../master_sequence.md)
Machine companion: [`../../../phase_registry.yaml`](../../../phase_registry.yaml)
Cross-phase rules: [`../../requirements.md`](../../requirements.md)

This matrix assigns the calibration, characterization, optimization, and
nonbiological-validation requirements in `EXPERIMENTS.md` to the unified campaign.
It does not change any completed phase or assert that a planned result exists.
Completed phases are cited only as immutable imported sources. `Open` means the
owning phase has not produced accepted evidence; it is not permission to assume a
value.

## Calibration requirements

| ID | Requirement and required phase output | Owning phase(s) | Downstream architecture or claim | Validity envelope and revalidation trigger | Unresolved gap |
|---|---|---|---|---|---|
| EXP-CAL-01 | Installed device, detector, amplifier, cable, tee/splitter, adapter, connector, termination, software/firmware, routing, reference-plane, and configuration identities | Immutable P0/TR-01 imports plus configuration manifests in MS-02.1 and every acquiring phase | All reproducibility, normalization, timing, and dose claims | Exact identified installed configuration; revalidate on replacement, rewiring, movement, service, firmware/software, or unrecorded identity | Open: architecture-specific manifests are not yet accepted |
| EXP-CAL-02 | PicoScope returned timebase/sample interval, amplitude scale, channel contribution, bandwidth/resolution mode, external-trigger threshold/polarity/impedance/latency, pretrigger, record, overflow, and uncertainty | MS-02.1; immutable MS-01/MS-02 corrections imported | Independent waveform, detector-response, branch-skew, saturation, and IRF evidence | Retained PicoScope serial, channels, modes, ranges, trigger, cables, and software; revalidate after any change | Open: MS-02.1 is planned |
| EXP-CAL-03 | Installed female-to-female BNC adapter -> male-to-two-female BNC tee and cable loading, attenuation, reflection/ringing, bandwidth, and branch skew for simultaneous HF2LI/PicoScope recording | MS-02.1, then DET-02/DET-03 closure | [Default detector wiring](../../../../instrument/default_wiring_state.md): sample to HF2LI Signal 1 In (+)/PicoScope CHA; reference to HF2LI Signal 2 In (+)/PicoScope CHB; cross-instrument timing/amplitude comparisons | Exact detector-output and receiver network; revalidate on detector, tee, adapter, cable, termination, receiver, or topology change | Open: no accepted installed dual-recorder transfer bundle |
| EXP-CAL-04 | T660 programmed/read-back delay, pulse width, polarity, receiver level, termination, jitter, route interaction, and uncertainty | Immutable T2-01/T1-01/PT-01 imports; residual installed-receiver and channel-interaction verification in MD-01, FE-01, and CL-01 | Pump/probe delay, MIRcat trigger/process control, acquisition markers, and event admission | Exact route, receiver, rate, topology, and settings; revalidate on routing, receiver, termination, cable/adapter, clock, or timing-setting change | Open: full operational closure is pending; completed phase records are not changed |
| EXP-CAL-05 | Commanded/read-back MIRcat wavenumber versus independent reference features across every retained HRP/MbCO region; correction, residuals, resolution, and uncertainty | SP-01, SP-02, SV-01, SV-02A, SV-02B | Initial slow scans, peak centers/shifts, band fitting, and every reconstruction | Corrected axis only inside validated regions/configurations; revalidate on module, optics, scan/tune mode, source service, or out-of-control reference | Open: no accepted spectral-axis bundle |
| EXP-CAL-06 | Actual scan trajectory `wavenumber(t)` versus speed, direction, window, start condition, turnaround, acceleration, and module transition | MD-01, MSW-01, QB-01, AR-01 | Repeated rapid-scan, single-scan phase-delay, and scan-burst reconstruction | Measured mode/speed/direction/window/start/filter configuration; revalidate outside its grid or after source/timing change | Open: no installed trajectory model |
| EXP-CAL-07 | Discrete command/process-trigger transition, accepted `Tuned` criterion, optical settling, direction/history, one-command/one-transition, failure response, and uncertainty | MD-01, MSW-01, QB-01, AR-01 | Nanosecond and microsecond wavelength-by-wavelength stroboscopy; slow point scans | Exact module, prior direction/history, process pulse, tune target, detector/HF2 settling, and software; revalidate on any change | Open: installed pulse-width interval and optical tune behavior are unknown |
| EXP-CAL-08 | Electrical command to independently observed post-iris 540 nm pump arrival at the sample plane, including jitter | OP-01, FE-01, CL-01, IR-01 | Chemical time zero and all pumped architectures | Permanent-iris OPO-540 route/configuration; revalidate after moved optic/cell plane, timing route, detector, adapter/cable, laser/OPO service, or wavelength change | Open: no optical sample-plane timing result |
| EXP-CAL-09 | MIRcat reference/trigger to optical probe arrival at the sample plane for every retained probe mode and relevant region | QB-01, OP-01, CL-01, IR-01 | Pump-probe delay and complete IRF | Probe module/mode/wavenumber/current/width/rate/path and timing configuration; revalidate after any material change | Open: probe optical-arrival evidence absent |
| EXP-CAL-10 | Separate sample-path and reference-path detector latency/response | DET-03, with MS-02.1 branch terms | Dual-detector normalization, timing closure, and configuration-specific IRFs | Exact detector/amplifier/gain/cable/receiver and signal envelope; revalidate on component, setting, temperature, or topology change | Open: DET-03 is planned |
| EXP-CAL-11 | Detector dark offset, gain, linearity, saturation, recovery, bandwidth/impulse response, latency, and wavelength dependence | DET-01, DET-02, DET-03 | Absorbance, SNR, artifact rejection, IRF, and small-transient claims | Measured wavelength, signal, gain/range, temperature, path, and receiver envelope; revalidate outside it or after component/service change | Open: no accepted installed detector bundle |
| EXP-CAL-12 | Wavelength-dependent dual-detector transfer correction, covariance, common-mode rejection, residual baseline, and uncertainty | DET-04, PF-00, PF-01 | Transmission, absorbance, difference absorbance, and conformer/state comparisons | Exact splitter/paths/detectors/gains/ranges/alignment/power/wavelength; revalidate after movement, range/gain change, drift, or replacement | Open: no accepted normalization table |
| EXP-CAL-13 | HF2LI external-reference phase/topology, demodulator mapping, timestamps, actual stream rate, filter impulse/step response, settling, and loss/relock behavior | Immutable HF-01 import; HF-01.1, HF-02, AR-01 | HF2LI primary spectral streams and acquisition kernels for every architecture | Named reference topology, demodulators, rate, order, time constant, phase, range, record envelope, and software; revalidate after any change or lock/loss failure | Open: experiment-specific selections and endurance are pending |
| EXP-CAL-14 | Pump and probe average-power working-reference identity, wavelength response, transfer to sample plane, stability, covariance, and uncertainty | Immutable OM-01 import; WM-01, ATT-01, QB-01, PB-02, OG-01 | Dose, probe heating, detector loading, SNR, and derived mean pulse energy | Qualified meter/source/mode/geometry/path/wavelength/power envelope; revalidate after meter, optic, aperture, alignment, source, or configuration change | Open: final pump/probe sample-plane transfers are pending |
| EXP-CAL-15 | Independent 540 nm pump center/status metrology with native response and separately measured residual-output bounds | WM-01, ATT-01, PB-02 | Pump identity, dose attribution, HRP/MbCO comparability | Qualified replacement spectrometer, probe geometry/mode, OPO state, iris configuration; revalidate after service, alignment, wavelength path, or invalid/multiline status | Blocked: WM-01 awaits a suitable replacement spectrometer |
| EXP-CAL-16 | Assembled cell path length and uncertainty, including temperature dependence when material | SC-01 and condition-specific biological cell checks | Quantitative absorbance/concentration and RT-versus-77 K comparison | Exact body/window/spacer/seal/assembly/temperature; revalidate after reassembly, component change, thermal cycling beyond validation, or damage | Open: cells/paths are not qualified |
| EXP-CAL-17 | Room-temperature and 77 K sensor calibration, location, sample gradient, stability, equilibration, and uncertainty | SC-01; cryogenic installed-envelope confirmation in QB-01M | Temperature-dependent bands/kinetics and RT-versus-77 K claims | Exact sensor/stage/cryostat/cell/matrix/beam/duty/environment; revalidate after remount, sensor service, geometry, thermal-cycle, or duty change | Open: quantitative 77 K sample-temperature model is absent |
| EXP-CAL-18 | Complete configuration-specific IRF combining optical pump/probe envelopes, relative jitter, detector and branch response, digitizer aperture, HF2LI effects, and scan history | CL-01 and IR-01, validated in E2E-CH | Resolved lifetimes/fractions, temporal upper bounds, and architecture comparisons | Separate stable configuration ID for each retained acquisition architecture and condition; revalidate on any constituent or acquisition-history change | Open: no complete IRF has been measured |

## Characterization requirements

| ID | Requirement and required phase output | Owning phase(s) | Downstream architecture or claim | Validity envelope and revalidation trigger | Unresolved gap |
|---|---|---|---|---|---|
| EXP-CHAR-01 | MIRcat output/stability versus region, commanded current, pulse width, repetition rate, and duty cycle, including pulse amplitude/width/timing, linewidth, drift, thermal behavior, and malformed/missing pulses | QB-01, with DET-02/PF-01 limits | All slow, fixed-wavelength, and scan modes | Retained module/mode/region/parameter/duty/detector/sample-heating envelope; revalidate outside it or after source service | Open |
| EXP-CHAR-02 | Low-rate and high-rate MIRcat operation treated independently of the 10 Hz pump maximum; actual reference-input topology and lock limits at candidate probe rates | HF-01.1, HF-02, QB-01, PF-01 | Low-rate and high-rate HRP/MbCO candidates | Named source/reference topology and rate/duty/filter/detector envelope; bridge required before pooling configurations | Open |
| EXP-CHAR-03 | Installed acceptable MIRcat process-trigger pulse-width interval resolving the manual/correspondence conflict, plus one-command/one-transition, `Tuned` reliability, settling, direction history, and transition faults | MD-01, MSW-01, QB-01, AR-01 | Discrete slow scans and stroboscopic wavelength changes | Exact receiver/software/module/state/history configuration; revalidate after firmware, wiring, timing, or mode change | Open; neither documented interval is a final setting |
| EXP-CHAR-04 | Scan-speed accuracy, acceleration/deceleration, turnaround, direction hysteresis, spectral repeatability, and scan/filter distortion | MSW-01, QB-01, AR-01, SP-02 | Repeated rapid-scan, single-scan phase-delay, and scan-burst reconstruction | Measured speed/direction/window/start/filter/source envelope; revalidate outside grid or after source/acquisition change | Open |
| EXP-CHAR-05 | Pump emitted-event count, pulse-selection behavior, timing, wavelength/status, power stability, beam profile/pointing/overlap, dose, heating, recovery, and reversible envelope | WM-01, ATT-01, PB-02, FE-01, OG-01, OV-01, PF-01 | Every pumped architecture and damage/accumulation claims | Permanent-iris OPO-540 configuration and measured event/dose/geometry envelope; revalidate after any path, gate, cadence, source, or alignment change | Open; sample-specific reversible dose remains a biological pilot output |
| EXP-CHAR-06 | Detector noise/drift/linearity/recovery from pump scatter, simultaneous tee-loading effects, and HF2LI-versus-PicoScope agreement | MS-02.1, DET-01 through DET-04, PF-00, PF-01 | Small bleach, normalization, timing, and artifact claims | Installed receiver network, detector settings, wavelength, power, pump geometry, and duration envelope | Open |
| EXP-CHAR-07 | HF2LI filter/order/time-constant/output-rate/phase/range tradeoffs, filter memory, settling, and attenuation of controlled features | HF-01.1, AR-01, PF-01 | Slow scans and all kinetic kernels | Named experiment-specific configuration; revalidate after settings/reference/source or required temporal/SNR envelope changes | Open |
| EXP-CHAR-08 | PicoScope trigger, pretrigger, sampling, record length, vertical resolution/bandwidth, segment loss, overflow, and timing-diagnostic performance | MS-02.1, DET-03, IR-01 | Independent timing, waveform, detector-response, and saturation support | Exact capture configuration and signal envelope; revalidate after trigger/channel/mode/range/record or path change | Open |
| EXP-CHAR-09 | Sample/reference path imbalance and wavelength-dependent normalization, including drift and common-mode limits | DET-04, PF-00, PF-01, RP-01 | Quantitative spectra and difference spectra | Exact optical/detector configuration and validated wavelength/power/time envelope | Open |
| EXP-CHAR-10 | Cell, blank, buffer/matrix, window, fringe, scatter, placement, leak, and path behavior | SC-01, OG-01, OV-01, PF-00 | Initial slow scans and all biological controls | Exact cell/assembly/fill/temperature/geometry; revalidate after reassembly, placement, thermal cycle, or material change | Open |
| EXP-CHAR-11 | Cryostat transmission/reflection/fringe, beam displacement/focus, condensation/icing/purge, equilibration/gradient, pump/probe heating, and mechanical stability | SC-01, OG-01, OV-01, QB-01M, PF-01, RP-01 | Both 77 K proteins and both cryogenic architecture families | Exact cryostat/window/cell/matrix/temperature/beam/duty configuration; revalidate after thermal, optical, mechanical, or purge change | Open; cryostat resources and matrix are not selected |
| EXP-CHAR-12 | Equivalent-state reset, fresh-position, thermal-reset, full-recovery, accumulation, and damage behavior at room temperature and 77 K | E2E-CH for nonbiological logic; R6/R8 and MB-05/MB-06 for sample-specific evidence | Repeated stroboscopy and phase-delay eligibility; single-pump fallback | Valid only for measured sample/preparation/temperature/matrix/dose/position/reset method | Open; biological equivalence cannot be supplied by readiness measurements |
| EXP-CHAR-13 | Reconstruction bias/resolution, native `(wavenumber,time)` coverage, interpolation support, filter memory, direction dependence, missing-data/noise sensitivity, and identifiable regions for all five architecture families | AR-01 and E2E-CH, with HF-02 loss/endurance evidence | All reconstructed spectra/kinetics and claim bounds | Frozen algorithm/version plus measured acquisition configuration, native coverage, SNR/loss envelope; revalidate after algorithm, schedule, filter, scan, or loss regime change | Open: nonbiological reconstructions have not been demonstrated |
| EXP-CHAR-14 | Between-startup, between-placement, and between-day reproducibility | RP-01 | Configuration reuse and preparation/day comparisons | Retained compact checkpoints and operating envelope; revalidate on control-limit breach or material configuration change | Open |

## Optimization and validation requirements

| ID | Requirement and required phase output | Owning phase(s) | Downstream architecture or claim | Validity envelope and revalidation trigger | Unresolved gap |
|---|---|---|---|---|---|
| EXP-OPT-01 | Jointly optimize cell/path transmission and detectable bound-CO absorbance | SC-01/PF-00 establish instrument envelope; R5 and MB-04 select sample-specific values | Four mandatory initial slow scans | Condition-specific cell/sample only; repeat after preparation, cell/path, matrix, temperature, or optical change | Sample values unknown until slow scans/pilots |
| EXP-OPT-02 | Optimize probe rate/current/pulse width and detector range within duty, stability, heating, and linearity limits | HF-01.1, DET-02, QB-01, AR-01, PF-01 | Every acquisition configuration | Named source/detector/HF2 configuration; revalidate after changed claim/SNR/temperature or component | Open |
| EXP-OPT-03 | Select lowest useful reversible pump dose, overlap, event budget, and recovery/reset interval | PB-02/OG-01/OV-01/PF-01 bound instrument behavior; R6 and MB-05/MB-06 select sample values | Every pumped architecture | Sample/preparation/temperature/matrix/position/configuration-specific | Biological pilot gap remains by design |
| EXP-OPT-04 | Select acquisition topology and complete timing/IRF without treating an electrical command as chemical zero | MS-02.1, OP-01, CL-01, IR-01, E2E-01 | All kinetic claims | Exact normal dual-detector or timing/IRF configuration; bridge or revalidate after topology change | Open |
| EXP-OPT-05 | Jointly select HF2LI filter/order/output rate/phase/range and PicoScope diagnostics | HF-01.1, AR-01, PF-01 | All slow/kinetic modes | Experiment-specific configuration and required temporal/SNR envelope | Open |
| EXP-OPT-06 | Optimize steady-scan speed, direction, density, dwell, and averages | MSW-01, QB-01, AR-01, PF-00, SP-02, SV-02A/B | Four mandatory initial slow scans and spectral calibration | Validated spectral window/source/filter/detector/normalization configuration | Open |
| EXP-OPT-07 | Optimize stroboscopic delay grid and integration aperture from measured IRF, covariance, dose, and identifiability | IR-01 and E2E-CH validate method; R8 and MB-06 choose sample schedules | Nanosecond and microsecond stroboscopy | Architecture/configuration/sample/condition-specific; rerun simulation after IRF/SNR/dose/model changes | Biological schedule remains unset by design |
| EXP-OPT-08 | Optimize rapid-scan speed/window/direction and phase density from native coverage and reconstruction bias | AR-01 and E2E-CH validate method; R7/MB-06 choose sample schedule | Repeated rapid-scan and single-scan phase-delay | Configuration/sample/kinetic-window-specific; revalidate after scan/filter/schedule/algorithm change | Biological schedule remains unset by design |
| EXP-OPT-09 | Optimize effective pump cadence/recovery and total event budget independently of the probe carrier rate | FE-01/PF-01/E2E-CH bound platform; R6/MB-05/MB-06 establish sample recovery | Repeated-event architectures and no-damage claims | Sample/preparation/temperature/dose/reset/configuration-specific | Biological recovery unknown |
| EXP-OPT-10 | Select technical averages and independent preparations from measured covariance/variance and target uncertainty | PF-01/RP-01 provide instrument variance; R0/MB-00 preregister and pilots finalize | Precision and reproducibility claims | Claim/condition/configuration-specific; recalculate after variance or target changes | Pilot variance unknown |
| EXP-OPT-11 | Select only model complexity identifiable after measured IRF/acquisition-kernel convolution | E2E-CH validates algorithm; biological analysis phases fit sample models | Lifetime, fraction, conformer/state, and mechanism claims | Frozen algorithm/model set and measured schedule/SNR/IRF; revalidate after any change | Sample identifiability unknown |
| EXP-VAL-01 | Validate nanosecond wavelength-by-wavelength reconstruction on a nonbiological prompt/transient surrogate | E2E-CH | RT HRP, RT MbCO, 77 K HRP, and 77 K MbCO fast branches | Exact delay/IRF/detector/HF2/topology/algorithm configuration | Open |
| EXP-VAL-02 | Validate microsecond wavelength-by-wavelength reconstruction | E2E-CH | RT and 77 K MbCO microsecond branches | Exact delay/aperture/filter/topology/algorithm configuration | Open |
| EXP-VAL-03 | Validate repeated rapid-scan phase-delay reconstruction | E2E-CH | RT HRP late recovery | Exact scan/filter/phase/coverage/algorithm configuration | Open |
| EXP-VAL-04 | Validate single-scan phase-delay reconstruction | E2E-CH | RT MbCO spectral support and any reset-qualified cryogenic extension | Exact scan/filter/phase/reset-emulation/coverage configuration | Open |
| EXP-VAL-05 | Validate single-pump rapid-scan and logarithmic scan-burst reconstruction | E2E-CH | 77 K HRP and MbCO slow recovery | Exact scan-burst/duty/thermal/coverage/algorithm configuration | Open |
| EXP-VAL-06 | Validate missing scans/samples, drift, heteroscedastic noise, phase error, direction, edge effects, interpolation rules, and identifiable-region labeling | HF-02 and E2E-CH | All reconstruction robustness and upper-bound claims | Frozen fault/noise test set and algorithm; revalidate after schedule/software/stream changes | Open |
| EXP-VAL-07 | Demonstrate normal dual-detector acquisition separately from sample-detector/pump-detector IRF wiring and bridge only calibrated quantities | MS-02.1, E2E-01, IR-01, E2E-CH | All normalized data and timing/IRF claims | Exact configuration IDs and bridge model; revalidate after rewiring or component change | Open |

## Architecture prerequisite table

No row freezes a setting. `Initial slow scan` means the condition-specific scan
must determine actual centers, widths, areas, baselines, interference, and local
windows before its time-resolved block; literature centers are search anchors only.

| Architecture ID and condition | Mandatory readiness prerequisites | Initial slow-scan prerequisite | Downstream experimental owner | Remaining blocker |
|---|---|---|---|---|
| ARC-RT-HRP-NS — room-temperature HRP–CO nanosecond stroboscopic | CH-00.1, MS-02.1, HF-01.1, MD-01, HF-02, DET-01–04, QB-01, PB-02, SC-01, OG-01, OV-01, SP-02/SV-02B, OP-01/FE-01/CL-01, IR-01, PF-01, RP-01, E2E-CH, promotion | R5 accepted room-temperature HRP–CO slow scan | R8 after R6 recovery/dose gate | All readiness evidence and sample-specific IRF/SNR/reset/dose remain open |
| ARC-RT-HRP-RRS — room-temperature HRP–CO repeated rapid-scan phase-delay | Above plus MSW-01 and AR-01 scan/filter trajectory envelope | R5 accepted room-temperature HRP–CO slow scan | R7/R8 allocation frozen in R0 | All readiness evidence, full recovery, phase schedule, and nonbiological validation remain open |
| ARC-RT-MB-NS — room-temperature MbCO nanosecond stroboscopic | Same fixed-wavelength chain as ARC-RT-HRP-NS with MbCO region/configuration | MB-04 accepted room-temperature MbCO slow scan | MB-06/MB-08 after A1-first identifiability gate | All readiness evidence and small-component identifiability remain open |
| ARC-RT-MB-US — room-temperature MbCO microsecond stroboscopic | Fixed-wavelength chain with microsecond aperture/filter/stream validation | MB-04 accepted room-temperature MbCO slow scan | MB-06/MB-07 | All readiness evidence, recovery/dose, and schedule remain open |
| ARC-RT-MB-SSP — room-temperature MbCO single-scan phase-delay | MSW-01, HF-02, QB-01, AR-01, SP-02/SV-02B, DET-04, CL-01, IR-01, PF-01, RP-01, E2E-CH, promotion | MB-04 accepted room-temperature MbCO slow scan | MB-06/MB-08 as supporting spectral architecture | Full reset, phase density, native coverage, and reconstruction validation remain open |
| ARC-77-HRP-NS — 77 K HRP–CO nanosecond stroboscopic | Fixed-wavelength chain plus SC-01/OG-01/OV-01/QB-01M cryogenic temperature, cryostat, geometry, heating, IRF, and reset envelopes | Separate accepted 77 K HRP–CO slow scan after equilibration | Future R-phase allocation must be frozen before execution | No condition-specific 77 K HRP phase package or accepted cryogenic readiness evidence |
| ARC-77-HRP-SPB — 77 K HRP–CO single-pump rapid-scan/logarithmic scan-burst | Cryogenic chain plus MSW-01/AR-01/HF-02/E2E-CH scan-burst validation | Separate accepted 77 K HRP–CO slow scan | Future R-phase allocation must be frozen before execution | No condition-specific 77 K HRP phase package, burst schedule, or cryogenic evidence |
| ARC-77-MB-NSUS — 77 K MbCO nanosecond/microsecond stroboscopic | MbCO fixed-wavelength chain plus SC-01/OG-01/OV-01/QB-01M cryogenic envelopes and equivalent-state gate | Separate accepted 77 K MbCO slow scan | MB-06/MB-08 allocation must be condition-tagged before execution | All cryogenic readiness, state reset, IRF/SNR, and condition-specific recipe fields remain open |
| ARC-77-MB-SPB — 77 K MbCO single-pump rapid-scan/logarithmic scan-burst | Cryogenic scan chain plus MSW-01/AR-01/HF-02/E2E-CH burst validation | Separate accepted 77 K MbCO slow scan | MB-06/MB-08 allocation must be condition-tagged before execution | All cryogenic readiness, burst schedule, thermal/probe-duty, and observation-limit fields remain open |

## Mandatory slow-scan support

| Condition | Instrument prerequisites supplied by readiness campaign | Required experimental output before time-resolved work | Revalidation trigger |
|---|---|---|---|
| Room-temperature HRP–CO | SP-02/SV-02B axis; QB-01/MSW-01/AR-01 scan/tune; DET-01–04 normalization; SC-01 path/temperature; PF-01 sensitivity; RP-01 reproducibility | R5 centers, widths, areas, baselines, interference, forward/reverse comparison, and local windows | New preparation/lot/pH, cell reload/path, material time gap/state change, temperature, optical/acquisition configuration, or failed anchor |
| Room-temperature MbCO | Same prerequisites in the MbCO region/configuration | MB-04 A1-first centers, widths, areas, baselines, A0/A3 quantifiability, interference, and local windows | New preparation/lot/pH, cell reload/path, state/time gap, temperature, optical/acquisition configuration, or failed anchor |
| 77 K HRP–CO | Above plus cryostat/matrix/temperature/beam/heating envelope from SC-01/OG-01/OV-01/QB-01M/PF-01 | Condition-specific 77 K centers, widths, areas, baselines, cryostat/matrix effects, and windows | Cooling cycle, matrix/cell/position, thermal history, temperature/gradient, icing/condensation, alignment, duty, preparation, or failed anchor |
| 77 K MbCO | Same cryogenic prerequisites in the MbCO region/configuration | Condition-specific 77 K A-state centers, widths, areas, baselines, cryostat/matrix effects, and windows | Cooling cycle, matrix/cell/position, thermal history, temperature/gradient, icing/condensation, alignment, duty, preparation, or failed anchor |

## Consolidated unresolved gaps blocking recipe freeze or thesis claims

1. No calibration or characterization bundle is promoted; every measured-value
   import and final configuration remains unavailable.
2. `MS-02.1` has not established the installed dual-recorder branch transfer or
   complete PicoScope operating uncertainty.
3. `WM-01` is deferred until a suitable replacement spectrometer is qualified;
   independent 540 nm center/status evidence remains unavailable.
4. The installed MIRcat process-trigger interval, one-command/one-transition
   behavior, `Tuned` reliability, optical settling, scan trajectory, output
   stability, and low/high-rate envelope are unmeasured.
5. Detector transfer, dual normalization, sample/reference latency, timing closure,
   sample-plane optical arrivals, and all configuration-specific IRFs are open.
6. Cell/path, cryostat, 77 K sample-temperature gradient, condensation/icing,
   matrix, beam displacement, heating, mechanical stability, and reset/fresh-position
   equivalence are not qualified.
7. None of the five reconstruction families has passed nonbiological native-coverage,
   missing-data, filter-memory, direction, interpolation, or bias validation.
8. The four mandatory sample-specific initial slow scans have not been acquired;
   therefore final centers, widths, areas, baselines, windows, and sensitivity
   decisions are unknown.
9. Pump dose, probe duty, recovery/reset, cadence, event budget, averaging,
   preparation count, delay/phase grids, scan windows/speeds, and model complexity
   remain condition-specific pilot decisions.
10. The planned HRP phase catalog has no condition-specific 77 K execution package,
    and the MbCO phase catalog does not yet separate room-temperature from 77 K
    execution records. These are downstream experimental-planning gaps, not
    instrument-calibration results.

Until these gaps are resolved through their registered phases, claims are limited to
requirements allocation and cannot assert recipe readiness, measured performance,
biological response, acceptance, completion, or promotion.
